{
 "app": "HAZOP Study Manager",
 "schema": 1,
 "created": "2026-11-02T09:35:54.315Z",
 "modified": null,
 "study": {
  "title": "HAZOP – Hot DRI transfer conveyor and N2 fire protection (example)",
  "company": "Integrated DRI-EAF Steel Complex (example)",
  "unit": "DRI plant – hot DRI transfer to EAF",
  "project": "MOC – hot DRI transfer conveyor",
  "type": "HAZOP – modification / MOC",
  "docNo": "HZ-EX-DRI-001",
  "rev": "A",
  "start": "2026-11-02",
  "end": "",
  "venue": "DRI plant training room",
  "scope": "Hot DRI transfer from the reduction shaft discharge to the EAF hot-charging bin: enclosed belt conveyor, hood and gallery, dust extraction, and the N2 fire detection / inerting / extinguishing system that protects it.",
  "exclusions": "Reduction shaft furnace internals; EAF charging bin and EAF (covered by separate studies); plant N2 generation (air separation unit).",
  "basis": "Transfer hot DRI continuously in an enclosed conveyor to preserve heat and prevent re-oxidation and fire. DRI discharge temperature, belt temperature rating and N2 system design basis to be confirmed from the process design documents.",
  "modes": "Normal transfer, conveyor trip / stoppage under load, start-up after stoppage, shutdown and emptying, maintenance (hot work, belt change)",
  "facilitator": "A. Facilitator",
  "scribe": "B. Scribe"
 },
 "settings": {
  "sev": [
   "Negligible",
   "Minor",
   "Moderate",
   "Major",
   "Catastrophic"
  ],
  "sevDesc": [
   "First aid; no lost time / minor on-site release / negligible damage",
   "Medical treatment / reportable release contained on site / minor damage",
   "Lost-time injury / off-site short-term impact / significant damage",
   "Single fatality or permanent disability / significant off-site impact / major damage",
   "Multiple fatalities / major off-site release / loss of unit"
  ],
  "lik": [
   "Rare",
   "Unlikely",
   "Possible",
   "Likely",
   "Almost certain"
  ],
  "likDesc": [
   "< 1 in 10 000 years",
   "1 in 1 000 – 10 000 years",
   "1 in 100 – 1 000 years",
   "1 in 10 – 100 years",
   "> 1 in 10 years"
  ],
  "grid": [
   [
    1,
    2,
    3,
    4,
    5
   ],
   [
    2,
    4,
    6,
    8,
    10
   ],
   [
    3,
    6,
    9,
    12,
    15
   ],
   [
    4,
    8,
    12,
    16,
    20
   ],
   [
    5,
    10,
    15,
    20,
    25
   ]
  ],
  "bands": {
   "Medium": 5,
   "High": 10,
   "Very High": 20
  },
  "recOn": [
   "S",
   "E",
   "A",
   "R",
   "C"
  ],
  "recDesc": {
   "S": [
    "First aid case",
    "Medical treatment or restricted work case",
    "Lost-time injury",
    "Single fatality or permanent disability",
    "Multiple fatalities"
   ],
   "E": [
    "Minor release contained on site, no lasting effect",
    "Reportable release contained on site",
    "Off-site release with short-term impact",
    "Significant off-site impact, medium-term clean-up",
    "Major off-site release, long-term damage"
   ],
   "A": [
    "Negligible damage, no lost production",
    "Minor damage, short interruption",
    "Significant damage, production lost for days",
    "Major damage, production lost for weeks",
    "Loss of the unit, production lost for months"
   ],
   "R": [
    "Internal only",
    "Local complaints",
    "Regional media or regulator interest",
    "National media or regulator action",
    "International media, licence to operate at risk"
   ],
   "C": [
    "No off-site effect noticed",
    "Off-site nuisance (odour, noise, dust)",
    "Off-site exposure, short-term health effects",
    "Off-site injuries, shelter-in-place or evacuation",
    "Off-site fatalities or large-scale evacuation"
   ]
  },
  "wsCols": {}
 },
 "team": [
  {
   "name": "A. Facilitator",
   "company": "Istec",
   "role": "Facilitator",
   "attendance": "Day 1",
   "id": "mvz2d74napwn4d"
  },
  {
   "name": "B. Scribe",
   "company": "Istec",
   "role": "Scribe",
   "attendance": "Day 1",
   "id": "mvz2d74nsw11zb"
  },
  {
   "name": "C. Process",
   "company": "Site",
   "role": "Process engineer",
   "attendance": "Day 1",
   "id": "mvz2d74nevtz3u"
  },
  {
   "name": "D. Shift Supervisor",
   "company": "Site",
   "role": "Operations representative",
   "attendance": "Day 1",
   "id": "mvz2d74n80rnew"
  },
  {
   "name": "E. Instrument",
   "company": "Site",
   "role": "Instrument / control engineer",
   "attendance": "Day 1",
   "id": "mvz2d74n65j4p5"
  },
  {
   "name": "F. Fire",
   "company": "Site",
   "role": "HSE / process safety",
   "attendance": "Day 1",
   "id": "mvz2d74nespxky"
  },
  {
   "name": "G. Maintenance",
   "company": "Site",
   "role": "Maintenance",
   "attendance": "Day 1",
   "id": "mvz2d74nn3ynrr"
  }
 ],
 "sessions": [
  {
   "id": "mvz2d74priljx0",
   "date": "2026-11-02",
   "time": "08:00 – 16:00",
   "nodeIds": [
    "mvz2d74ntajgkf",
    "mvz2d74nu4dhcn"
   ],
   "attendeeIds": [
    "mvz2d74napwn4d",
    "mvz2d74nsw11zb",
    "mvz2d74nevtz3u",
    "mvz2d74n80rnew",
    "mvz2d74n65j4p5",
    "mvz2d74nespxky",
    "mvz2d74nn3ynrr"
   ],
   "notes": "Nodes N01 and N02 reviewed; N01 deviations on stoppage under load referred for quantification (R-001)."
  }
 ],
 "psi": [
  {
   "ref": "PSI-01",
   "category": "Drawings",
   "docNo": "P&ID-DRI-301",
   "title": "Hot DRI transfer conveyor P&IDs",
   "rev": "A",
   "status": "Available",
   "id": "mvz2d74nwvvf23"
  },
  {
   "ref": "PSI-02",
   "category": "Drawings",
   "docNo": "P&ID-N2-305",
   "title": "N2 inerting / extinguishing system P&ID",
   "rev": "A",
   "status": "Available",
   "id": "mvz2d74nzhbhr9"
  },
  {
   "ref": "PSI-03",
   "category": "Process technology",
   "docNo": "DB-DRI-01",
   "title": "Process design basis – DRI discharge temperature, conveyor and belt rating",
   "rev": "A",
   "status": "Outstanding",
   "id": "mvz2d74nlsta0x"
  },
  {
   "ref": "PSI-04",
   "category": "Equipment",
   "docNo": "FP-N2-01",
   "title": "Fire-protection design basis and cause & effect for the N2 system",
   "rev": "A",
   "status": "Available",
   "id": "mvz2d74nawy867"
  },
  {
   "ref": "PSI-05",
   "category": "Hazardous materials",
   "docNo": "",
   "title": "Hot DRI / HBI handling hazards (self-heating, H2 generation with water) and N2 SDS",
   "rev": "A",
   "status": "Available",
   "id": "mvz2d74nijfxky"
  },
  {
   "ref": "PSI-06",
   "category": "Previous studies",
   "docNo": "",
   "title": "Conveyor fire incident reports and trip records (stoppages under load)",
   "rev": "A",
   "status": "Outstanding",
   "id": "mvz2d74nn93fip"
  }
 ],
 "psiNodes": [
  {
   "id": "mvz2d74nk8lwqs",
   "psiId": "mvz2d74nwvvf23",
   "nodeId": "mvz2d74ntajgkf"
  },
  {
   "id": "mvz2d74nwaojpz",
   "psiId": "mvz2d74nzhbhr9",
   "nodeId": "mvz2d74nu4dhcn"
  },
  {
   "id": "mvz2d74np4xusw",
   "psiId": "mvz2d74nlsta0x",
   "nodeId": "mvz2d74ntajgkf"
  },
  {
   "id": "mvz2d74nqew0ju",
   "psiId": "mvz2d74nawy867",
   "nodeId": "mvz2d74nu4dhcn"
  },
  {
   "id": "mvz2d74nqhu5e7",
   "psiId": "mvz2d74nijfxky",
   "nodeId": "mvz2d74ntajgkf"
  },
  {
   "id": "mvz2d74n1bv8cg",
   "psiId": "mvz2d74nijfxky",
   "nodeId": "mvz2d74nu4dhcn"
  },
  {
   "id": "mvz2d74nix7249",
   "psiId": "mvz2d74nn93fip",
   "nodeId": "mvz2d74ntajgkf"
  }
 ],
 "nodes": [
  {
   "no": "N01",
   "name": "Hot DRI transfer conveyor – shaft discharge to EAF charging bin",
   "drawings": "P&ID-DRI-301, 302",
   "status": "In progress",
   "batteryLimits": "From the reduction shaft hot DRI discharge chute to the inlet of the EAF hot-charging bin, including the belt conveyor, drive, hood enclosure, gallery, dust extraction and emergency discharge chute",
   "description": "Transfer hot DRI continuously from the reduction shaft to the EAF charging bin in an enclosed conveyor, preserving its heat and preventing re-oxidation, self-heating and fire",
   "designParams": "Example: belt capacity 250 t/h; belt speed 2 m/s; enclosed hood with N2 inerting connection. DRI discharge temperature and belt temperature rating – to be confirmed from the design basis",
   "operatingParams": "Example: 150–200 t/h hot DRI; continuous operation; hood under slight negative pressure (dust extraction)",
   "materials": "Hot DRI / HBI and fines (self-heating, pyrophoric fines, H2 with water); combustible conveyor belt; CO from re-oxidation / combustion; N2 (asphyxiant)",
   "id": "mvz2d74ntajgkf",
   "incidents": "Example: belt fires after stoppages under load are reported in the DRI industry; site trip records requested (PSI-06, P-003).",
   "mocRefs": "MOC – hot DRI transfer conveyor"
  },
  {
   "no": "N02",
   "name": "N2 fire detection, inerting & extinguishing system for the conveyor",
   "drawings": "P&ID-N2-305",
   "status": "In progress",
   "batteryLimits": "From the plant N2 header isolation valve through the buffer vessel, pressure regulator PCV-211 and release valves XV-210A/B to the distribution header and nozzles in the conveyor hood; detection (SS-201, WT-201, LHD-201, GD-201A/B) and the extinguishing control panel",
   "description": "Detect a stoppage under load or a fire and flood the conveyor enclosure with N2 to prevent or extinguish a fire",
   "designParams": "Example: buffer vessel 10 barg; delivery to hood at regulated pressure; design discharge time per fire-protection design basis",
   "operatingParams": "Example: buffer vessel 6–8 barg; system on automatic; manual release from control room and local station",
   "materials": "Nitrogen (asphyxiant, stored under pressure)",
   "id": "mvz2d74nu4dhcn",
   "incidents": "Example: asphyxiation after inert-gas releases into enclosures (industry incidents).",
   "mocRefs": "MOC – hot DRI transfer conveyor (N2 system added)"
  }
 ],
 "deviations": [
  {
   "nodeId": "mvz2d74ntajgkf",
   "seq": 1,
   "parameter": "Flow",
   "guideword": "NO",
   "deviation": "No flow",
   "devAuto": true,
   "consequence": "Conveyor stops under load: hot DRI stationary on the belt self-heats and re-oxidises; smouldering and belt fire; CO generation; fire may spread through the gallery to the transfer tower / DRI silo – potential fatality and extended outage",
   "sevB": "5",
   "likB": "4",
   "sevA": "5",
   "likA": "2",
   "sevC": "5",
   "likC": "1",
   "rcp": {
    "B": {
     "S": "5",
     "E": "2",
     "A": "4",
     "R": "3",
     "C": "1"
    },
    "A": {
     "S": "5",
     "E": "2",
     "A": "4",
     "R": "3",
     "C": "1"
    },
    "C": {
     "S": "5",
     "E": "2",
     "A": "4",
     "R": "3",
     "C": "1"
    }
   },
   "comments": "Trips under load about 6 per year (plant records). Scenario quantified in the fault tree / event tree / bow tie examples.",
   "id": "mvz2d74o5unkoz"
  },
  {
   "nodeId": "mvz2d74ntajgkf",
   "seq": 2,
   "parameter": "Hot DRI / HBI temperature",
   "guideword": "MORE",
   "deviation": "More hot DRI / HBI temperature",
   "devAuto": true,
   "consequence": "Belt damage or ignition; smouldering DRI carried to the EAF charging bin; conveyor fire",
   "sevB": "4",
   "likB": "3",
   "sevA": "4",
   "likA": "1",
   "sevC": "4",
   "likC": "1",
   "rcp": {
    "B": {
     "S": "3",
     "E": "1",
     "A": "4",
     "R": "2",
     "C": "1"
    },
    "A": {
     "S": "3",
     "E": "1",
     "A": "4",
     "R": "2",
     "C": "1"
    },
    "C": {
     "S": "3",
     "E": "1",
     "A": "4",
     "R": "2",
     "C": "1"
    }
   },
   "comments": "N2 system not claimed as IPL here – already credited for the stoppage scenario and shares the detection.",
   "id": "mvz2d74olzs3mj"
  },
  {
   "nodeId": "mvz2d74ntajgkf",
   "seq": 3,
   "parameter": "Composition",
   "guideword": "AS WELL AS",
   "deviation": "As well as composition",
   "devAuto": true,
   "consequence": "Water on hot DRI generates heat and hydrogen; air ingress re-oxidises the DRI – fire or hydrogen explosion inside the hood",
   "sevB": "4",
   "likB": "3",
   "sevA": "4",
   "likA": "2",
   "sevC": "4",
   "likC": "1",
   "rcp": {
    "B": {
     "S": "4",
     "E": "1",
     "A": "4",
     "R": "2",
     "C": "1"
    },
    "A": {
     "S": "4",
     "E": "1",
     "A": "4",
     "R": "2",
     "C": "1"
    },
    "C": {
     "S": "4",
     "E": "1",
     "A": "4",
     "R": "2",
     "C": "1"
    }
   },
   "comments": "",
   "id": "mvz2d74pz3hw1x"
  },
  {
   "nodeId": "mvz2d74ntajgkf",
   "seq": 4,
   "parameter": "Combustible dust",
   "guideword": "MORE",
   "deviation": "More combustible dust",
   "devAuto": true,
   "consequence": "DRI fines accumulate in the enclosure and gallery and re-oxidise; smouldering fire; dust ignition during hot work",
   "sevB": "4",
   "likB": "3",
   "sevA": "4",
   "likA": "2",
   "sevC": "4",
   "likC": "2",
   "rcp": {
    "B": {
     "S": "4",
     "E": "1",
     "A": "3",
     "R": "2",
     "C": "1"
    },
    "A": {
     "S": "4",
     "E": "1",
     "A": "3",
     "R": "2",
     "C": "1"
    },
    "C": {
     "S": "4",
     "E": "1",
     "A": "3",
     "R": "2",
     "C": "1"
    }
   },
   "comments": "",
   "id": "mvz2d74pg4pamz"
  },
  {
   "nodeId": "mvz2d74nu4dhcn",
   "seq": 1,
   "parameter": "Flow",
   "guideword": "NO",
   "deviation": "No flow",
   "devAuto": true,
   "consequence": "N2 not delivered to the conveyor enclosure on demand – a fire after a stoppage under load is not prevented or extinguished; escalation to a major gallery fire",
   "sevB": "5",
   "likB": "3",
   "sevA": "5",
   "likA": "2",
   "sevC": "5",
   "likC": "1",
   "rcp": {
    "B": {
     "S": "5",
     "E": "2",
     "A": "4",
     "R": "3",
     "C": "1"
    },
    "A": {
     "S": "5",
     "E": "2",
     "A": "4",
     "R": "3",
     "C": "1"
    },
    "C": {
     "S": "5",
     "E": "2",
     "A": "4",
     "R": "3",
     "C": "1"
    }
   },
   "comments": "Dominant contributors in the fault tree example (gate G-002): enclosure not sealed, PCV-211 fails closed, nozzles blocked, isolation valve left closed.",
   "id": "mvz2d74pzdba9l"
  },
  {
   "nodeId": "mvz2d74nu4dhcn",
   "seq": 2,
   "parameter": "Utilities / services",
   "guideword": "LOSS OF",
   "deviation": "Loss of utilities / services",
   "devAuto": true,
   "consequence": "N2 buffer inventory low or lost – system cannot inert / extinguish when demanded",
   "sevB": "5",
   "likB": "3",
   "sevA": "5",
   "likA": "2",
   "sevC": "5",
   "likC": "1",
   "rcp": {
    "B": {
     "S": "5",
     "E": "2",
     "A": "4",
     "R": "3",
     "C": "1"
    },
    "A": {
     "S": "5",
     "E": "2",
     "A": "4",
     "R": "3",
     "C": "1"
    },
    "C": {
     "S": "5",
     "E": "2",
     "A": "4",
     "R": "3",
     "C": "1"
    }
   },
   "comments": "",
   "id": "mvz2d74ptkty3w"
  },
  {
   "nodeId": "mvz2d74nu4dhcn",
   "seq": 3,
   "parameter": "Inert gas (N2, Ar)",
   "guideword": "LEAK OF",
   "deviation": "Leak of inert gas (N2, Ar)",
   "devAuto": true,
   "consequence": "Personnel enter the hood or gallery during or soon after an N2 release (or a leak) – asphyxiation, potential fatality",
   "sevB": "5",
   "likB": "3",
   "sevA": "5",
   "likA": "1",
   "sevC": "5",
   "likC": "1",
   "rcp": {
    "B": {
     "S": "5",
     "E": "1",
     "A": "1",
     "R": "3",
     "C": "1"
    },
    "A": {
     "S": "5",
     "E": "1",
     "A": "1",
     "R": "3",
     "C": "1"
    },
    "C": {
     "S": "5",
     "E": "1",
     "A": "1",
     "R": "3",
     "C": "1"
    }
   },
   "comments": "Hazard introduced by the protection system itself (see the bow tie example).",
   "id": "mvz2d74po9df76"
  }
 ],
 "causes": [
  {
   "id": "mvz2d74o8iax5o",
   "deviationId": "mvz2d74o5unkoz",
   "seq": 1,
   "text": "[S] Conveyor, feeder or vibratory feeder stopped (belt tear, drive trip, chute blockage)"
  },
  {
   "id": "mvz2d74o6xhjzo",
   "deviationId": "mvz2d74o5unkoz",
   "seq": 2,
   "text": "Power failure; instrument air failure (valves go to fail position)"
  },
  {
   "id": "mvz2d74okq9y9w",
   "deviationId": "mvz2d74o5unkoz",
   "seq": 3,
   "text": "Pull-cord or belt-drift trip; EAF charging bin full / downstream blockage"
  },
  {
   "id": "mvz2d74o3sgo8i",
   "deviationId": "mvz2d74olzs3mj",
   "seq": 1,
   "text": "Re-oxidation in air (insufficient inerting or cooling)"
  },
  {
   "id": "mvz2d74o7d88ic",
   "deviationId": "mvz2d74olzs3mj",
   "seq": 2,
   "text": "Conveyor or transport vessel over-temperature"
  },
  {
   "id": "mvz2d74oaogbdk",
   "deviationId": "mvz2d74olzs3mj",
   "seq": 3,
   "text": "Reduction / cooling upset – over-temperature DRI discharged onto the belt"
  },
  {
   "id": "mvz2d74pia4dpe",
   "deviationId": "mvz2d74pz3hw1x",
   "seq": 1,
   "text": "Ingress of air, water or lubricant"
  },
  {
   "id": "mvz2d74pq4u1fv",
   "deviationId": "mvz2d74pz3hw1x",
   "seq": 2,
   "text": "Rain ingress through a damaged hood or open inspection doors"
  },
  {
   "id": "mvz2d74pqb8gmq",
   "deviationId": "mvz2d74pz3hw1x",
   "seq": 3,
   "text": "[S] Oxygen or air ingress into reducing gas or inerted systems"
  },
  {
   "id": "mvz2d74p37joio",
   "deviationId": "mvz2d74pg4pamz",
   "seq": 1,
   "text": "Dust accumulation on structures; poor housekeeping"
  },
  {
   "id": "mvz2d74p7i2tsr",
   "deviationId": "mvz2d74pg4pamz",
   "seq": 2,
   "text": "Hot surfaces, sparks, static, hot work"
  },
  {
   "id": "mvz2d74p3rdb81",
   "deviationId": "mvz2d74pzdba9l",
   "seq": 1,
   "text": "Equipment failure – control valve fails closed, isolation valve, pump or compressor trip, vessel failure"
  },
  {
   "id": "mvz2d74p1eo82n",
   "deviationId": "mvz2d74pzdba9l",
   "seq": 2,
   "text": "Blockage, gas lock or vapour lock"
  },
  {
   "id": "mvz2d74p6s9o57",
   "deviationId": "mvz2d74pzdba9l",
   "seq": 3,
   "text": "Both N2 release valves XV-210A/B fail to open (common cause)"
  },
  {
   "id": "mvz2d74p953xkp",
   "deviationId": "mvz2d74pzdba9l",
   "seq": 4,
   "text": "Distribution header / nozzles blocked by DRI fines"
  },
  {
   "id": "mvz2d74plvqe12",
   "deviationId": "mvz2d74pzdba9l",
   "seq": 5,
   "text": "Isolation in error (wrong valve closed, LOTO on wrong equipment)"
  },
  {
   "id": "mvz2d74pn0ohi0",
   "deviationId": "mvz2d74ptkty3w",
   "seq": 1,
   "text": "Failure of steam / nitrogen / cooling water"
  },
  {
   "id": "mvz2d74phscl8r",
   "deviationId": "mvz2d74ptkty3w",
   "seq": 2,
   "text": "Failure of hydraulic power / electric power"
  },
  {
   "id": "mvz2d74pin92au",
   "deviationId": "mvz2d74po9df76",
   "seq": 1,
   "text": "Leak or purge into enclosed or confined area"
  },
  {
   "id": "mvz2d74po5xlyz",
   "deviationId": "mvz2d74po9df76",
   "seq": 2,
   "text": "Pit, tunnel or bin atmosphere not tested before entry"
  }
 ],
 "safeguards": [
  {
   "tag": "",
   "description": "Restart / emergency discharge of hot DRI within safe time (procedure + discharge chute)",
   "type": "Procedure / administrative control",
   "iplCandidate": "No",
   "notes": "",
   "id": "mvz2d74nb0bm91"
  },
  {
   "tag": "XS-210",
   "description": "N2 fire detection & inerting / extinguishing system – auto-initiated on stoppage under load or fire detection",
   "type": "SIF / SIS trip",
   "iplCandidate": "Yes",
   "notes": "",
   "id": "mvz2d74nsrtocq"
  },
  {
   "tag": "",
   "description": "Manual fire fighting (hydrants / monitors) by the emergency response team",
   "type": "Emergency response / mitigation",
   "iplCandidate": "No",
   "notes": "",
   "id": "mvz2d74ny15sec"
  },
  {
   "tag": "",
   "description": "Fire separation of the conveyor gallery (fire breaks / dampers)",
   "type": "Physical containment / bund / dyke",
   "iplCandidate": "Yes",
   "notes": "",
   "id": "mvz2d74nxwe40p"
  },
  {
   "tag": "TSHH-202",
   "description": "DRI discharge high-high temperature trip – stops feed onto the conveyor",
   "type": "SIF / SIS trip",
   "iplCandidate": "Yes",
   "notes": "",
   "id": "mvz2d74n9cp77k"
  },
  {
   "tag": "TAH-202",
   "description": "High DRI temperature alarm with operator response",
   "type": "Alarm with operator response",
   "iplCandidate": "No",
   "notes": "",
   "id": "mvz2d74n4nwyp1"
  },
  {
   "tag": "",
   "description": "Hood inspection rounds and inspection-door position monitoring",
   "type": "Inspection / maintenance / testing",
   "iplCandidate": "No",
   "notes": "",
   "id": "mvz2d74nmwu62e"
  },
  {
   "tag": "",
   "description": "Dust extraction from the conveyor hood",
   "type": "Mechanical device (check valve, RO, limiter)",
   "iplCandidate": "No",
   "notes": "",
   "id": "mvz2d74n980qs5"
  },
  {
   "tag": "",
   "description": "Housekeeping – fines / spillage removal schedule",
   "type": "Procedure / administrative control",
   "iplCandidate": "No",
   "notes": "",
   "id": "mvz2d74nrazr9o"
  },
  {
   "tag": "",
   "description": "Six-monthly function and blow-through test of the N2 system",
   "type": "Inspection / maintenance / testing",
   "iplCandidate": "No",
   "notes": "",
   "id": "mvz2d74nnx7wml"
  },
  {
   "tag": "PSL-205",
   "description": "Low N2 buffer pressure alarm with operator response",
   "type": "Alarm with operator response",
   "iplCandidate": "No",
   "notes": "",
   "id": "mvz2d74nwmh53n"
  },
  {
   "tag": "",
   "description": "N2 isolation valve locked open; line-up check after maintenance",
   "type": "Procedure / administrative control",
   "iplCandidate": "No",
   "notes": "",
   "id": "mvz2d74nid5gi9"
  },
  {
   "tag": "",
   "description": "N2 release warning beacons and enclosure access lock-out",
   "type": "Detection (gas / fire / leak)",
   "iplCandidate": "No",
   "notes": "",
   "id": "mvz2d74nwt1lq5"
  },
  {
   "tag": "",
   "description": "O2 monitoring and confined-space entry permit for the hood / gallery",
   "type": "Procedure / administrative control",
   "iplCandidate": "No",
   "notes": "",
   "id": "mvz2d74n8ffaq8"
  }
 ],
 "devSafeguards": [
  {
   "id": "mvz2d74owg2nnl",
   "deviationId": "mvz2d74o5unkoz",
   "safeguardId": "mvz2d74nb0bm91",
   "ipl": false,
   "seq": 1
  },
  {
   "id": "mvz2d74ojf8dcn",
   "deviationId": "mvz2d74o5unkoz",
   "safeguardId": "mvz2d74nsrtocq",
   "ipl": true,
   "seq": 2
  },
  {
   "id": "mvz2d74odnn491",
   "deviationId": "mvz2d74o5unkoz",
   "safeguardId": "mvz2d74ny15sec",
   "ipl": false,
   "seq": 3
  },
  {
   "id": "mvz2d74o0lk1jf",
   "deviationId": "mvz2d74o5unkoz",
   "safeguardId": "mvz2d74nxwe40p",
   "ipl": true,
   "seq": 4
  },
  {
   "id": "mvz2d74oew5mhi",
   "deviationId": "mvz2d74olzs3mj",
   "safeguardId": "mvz2d74n9cp77k",
   "ipl": true,
   "seq": 1
  },
  {
   "id": "mvz2d74o6otnhi",
   "deviationId": "mvz2d74olzs3mj",
   "safeguardId": "mvz2d74n4nwyp1",
   "ipl": false,
   "seq": 2
  },
  {
   "id": "mvz2d74o5ynimk",
   "deviationId": "mvz2d74olzs3mj",
   "safeguardId": "mvz2d74nsrtocq",
   "ipl": false,
   "seq": 3
  },
  {
   "id": "mvz2d74p1xksg3",
   "deviationId": "mvz2d74pz3hw1x",
   "safeguardId": "mvz2d74nmwu62e",
   "ipl": false,
   "seq": 1
  },
  {
   "id": "mvz2d74p1iyhs5",
   "deviationId": "mvz2d74pz3hw1x",
   "safeguardId": "mvz2d74n980qs5",
   "ipl": false,
   "seq": 2
  },
  {
   "id": "mvz2d74pi7w5hf",
   "deviationId": "mvz2d74pg4pamz",
   "safeguardId": "mvz2d74nrazr9o",
   "ipl": false,
   "seq": 1
  },
  {
   "id": "mvz2d74p6ytj3c",
   "deviationId": "mvz2d74pg4pamz",
   "safeguardId": "mvz2d74n980qs5",
   "ipl": false,
   "seq": 2
  },
  {
   "id": "mvz2d74pmpqba6",
   "deviationId": "mvz2d74pzdba9l",
   "safeguardId": "mvz2d74nnx7wml",
   "ipl": false,
   "seq": 1
  },
  {
   "id": "mvz2d74pwwu7fs",
   "deviationId": "mvz2d74pzdba9l",
   "safeguardId": "mvz2d74ny15sec",
   "ipl": false,
   "seq": 2
  },
  {
   "id": "mvz2d74pw4iqhp",
   "deviationId": "mvz2d74ptkty3w",
   "safeguardId": "mvz2d74nwmh53n",
   "ipl": false,
   "seq": 1
  },
  {
   "id": "mvz2d74pim1awx",
   "deviationId": "mvz2d74ptkty3w",
   "safeguardId": "mvz2d74nid5gi9",
   "ipl": false,
   "seq": 2
  },
  {
   "id": "mvz2d74pyqc4oi",
   "deviationId": "mvz2d74po9df76",
   "safeguardId": "mvz2d74nwt1lq5",
   "ipl": false,
   "seq": 1
  },
  {
   "id": "mvz2d74pcksoyd",
   "deviationId": "mvz2d74po9df76",
   "safeguardId": "mvz2d74n8ffaq8",
   "ipl": false,
   "seq": 2
  }
 ],
 "recs": [
  {
   "no": "R-001",
   "text": "Quantify the PFDavg of the N2 system (XS-210) by fault tree and the fire escalation by event tree; confirm the required risk reduction (see the fault tree / event tree examples).",
   "responsible": "F. Fire",
   "priority": "High",
   "dueDate": "",
   "status": "Open",
   "closeout": "",
   "closeDate": "",
   "id": "mvz2d74o59x93h"
  },
  {
   "no": "R-002",
   "text": "Make the emergency discharge chute operable without power (or put the drive control on UPS) so hot DRI can be cleared after a power failure.",
   "responsible": "C. Process",
   "priority": "High",
   "dueDate": "",
   "status": "Open",
   "closeout": "",
   "closeDate": "",
   "id": "mvz2d74ovkomsh"
  },
  {
   "no": "R-003",
   "text": "Review the fire separation of the gallery to the transfer tower / DRI silo; the fire-spread scenario is above the tolerable frequency.",
   "responsible": "F. Fire",
   "priority": "Medium",
   "dueDate": "",
   "status": "Open",
   "closeout": "",
   "closeDate": "",
   "id": "mvz2d74o2uf5sl"
  },
  {
   "no": "R-004",
   "text": "Confirm the design DRI discharge temperature and the belt material temperature rating – the values in the project documents differ.",
   "responsible": "C. Process",
   "priority": "High",
   "dueDate": "",
   "status": "Open",
   "closeout": "",
   "closeDate": "",
   "id": "mvz2d74o1ylfji"
  },
  {
   "no": "R-005",
   "text": "Install inspection-door position switches with alarm in the control room; review the need for H2 detection in the hood.",
   "responsible": "E. Instrument",
   "priority": "Medium",
   "dueDate": "",
   "status": "Open",
   "closeout": "",
   "closeDate": "",
   "id": "mvz2d74oe0800m"
  },
  {
   "no": "R-006",
   "text": "Add the N2 delivery path (release valves, PCV-211, nozzles) to the FMECA and the proof-test plan; consider a redundant pressure regulator.",
   "responsible": "G. Maintenance",
   "priority": "Medium",
   "dueDate": "",
   "status": "Open",
   "closeout": "",
   "closeDate": "",
   "id": "mvz2d74ol3wezw"
  },
  {
   "no": "R-007",
   "text": "Lock out access to the conveyor enclosure during and after an N2 release; require an O2 check before entry.",
   "responsible": "D. Shift Supervisor",
   "priority": "High",
   "dueDate": "",
   "status": "Open",
   "closeout": "",
   "closeDate": "",
   "id": "mvz2d74oz8r0s1"
  }
 ],
 "devRecs": [
  {
   "id": "mvz2d74ong2jju",
   "deviationId": "mvz2d74o5unkoz",
   "recId": "mvz2d74o59x93h"
  },
  {
   "id": "mvz2d74o0402um",
   "deviationId": "mvz2d74o5unkoz",
   "recId": "mvz2d74ovkomsh"
  },
  {
   "id": "mvz2d74om1vmuv",
   "deviationId": "mvz2d74o5unkoz",
   "recId": "mvz2d74o2uf5sl"
  },
  {
   "id": "mvz2d74ottk7lg",
   "deviationId": "mvz2d74olzs3mj",
   "recId": "mvz2d74o1ylfji"
  },
  {
   "id": "mvz2d74p75gqy8",
   "deviationId": "mvz2d74pz3hw1x",
   "recId": "mvz2d74oe0800m"
  },
  {
   "id": "mvz2d74pg5vsbs",
   "deviationId": "mvz2d74pzdba9l",
   "recId": "mvz2d74ol3wezw"
  },
  {
   "id": "mvz2d74pwwuso9",
   "deviationId": "mvz2d74pzdba9l",
   "recId": "mvz2d74o59x93h"
  },
  {
   "id": "mvz2d74pq663vi",
   "deviationId": "mvz2d74ptkty3w",
   "recId": "mvz2d74ol3wezw"
  },
  {
   "id": "mvz2d74pigqv6r",
   "deviationId": "mvz2d74po9df76",
   "recId": "mvz2d74oz8r0s1"
  }
 ],
 "customCauses": [],
 "parking": [
  {
   "no": "P-001",
   "status": "Open",
   "raised": "2026-11-02",
   "text": "Confirm the DRI discharge temperature range used to select the belt rating.",
   "nodeId": "mvz2d74ntajgkf",
   "deviationId": "mvz2d74olzs3mj",
   "raisedBy": "F. Fire",
   "owner": "C. Process",
   "due": "",
   "id": "mvz2d74pq1hp9u"
  },
  {
   "no": "P-002",
   "status": "Open",
   "raised": "2026-11-02",
   "text": "Is H2 detection fitted in the hood on the reference plant? Ask the technology licensor.",
   "nodeId": "mvz2d74ntajgkf",
   "deviationId": "mvz2d74pz3hw1x",
   "raisedBy": "C. Process",
   "owner": "E. Instrument",
   "due": "",
   "id": "mvz2d74pnvty9i"
  },
  {
   "no": "P-003",
   "status": "Answered",
   "raised": "2026-11-02",
   "text": "Obtain three years of conveyor trip records (stoppages under load).",
   "nodeId": "mvz2d74ntajgkf",
   "deviationId": "mvz2d74o5unkoz",
   "raisedBy": "A. Facilitator",
   "owner": "D. Shift Supervisor",
   "answer": "About 6 trips under load per year – used for the likelihood of N01-01.",
   "id": "mvz2d74pant2dh"
  }
 ]
}